<!-- CONFIDENTIAL — Reliance Industries Ltd — Not for distribution -->

# Traceability Matrix — P0 BBA Steady-State Sun Simulator
## URS Reference: iRIL-MxML-FRM-GE-003-Rev00
## Instrument: BBA Steady-State Sun Simulator (MH or LED, 2-module, 700–1300 W/m²)

> **CONFIDENTIAL**: Distribution restricted to project team under NDA.

---

## Requirements × Standards Cross-Reference

| Req-ID | Title | Section | Priority | Linked Standard | Status |
|--------|-------|---------|----------|-----------------|--------|
| PERF-001 | Irradiance Range | Performance | Must | IEC 60904-9:2020 §5.3 | Open |
| PERF-002 | Spatial Non-Uniformity | Performance | Must | IEC 60904-9:2020 §5.2 | Open |
| PERF-003 | Temporal Instability | Performance | Must | IEC 60904-9:2020 §5.4 | Open |
| PERF-004 | Spectral Match | Performance | Must | IEC 60904-9:2020 §5.1, IEC 60904-3 | Open |
| PERF-005 | Module Capacity | Performance | Must | — | Open |
| PERF-006 | Temperature Range | Performance | Must | IEC 60891, IEC 60751 | Open |
| PERF-007 | I-V Measurement | Performance | Must | IEC 60904-1, IEC 60891 | Open |
| SAFE-001 | Electrical Safety | Safety | Must | IEC 61010-1 | Open |
| SAFE-002 | Machine Safety | Safety | Must | IEC 60204-1 | Open |
| SAFE-003 | Enclosure Protection | Safety | Must | IEC 60529 | Open |
| SAFE-004 | UV Safety | Safety | Must/Should | IEC 62471 | Open |
| UTIL-001 | Power Supply | Utility | Must | IS 732, IEC 60364 | Open |
| UTIL-002 | Cooling | Utility | Must | ISO 817, EN 378, Montreal Protocol | Open |
| WARR-001 | Warranty Period | Warranty | Must | — | Open |
| WARR-002 | Spare Parts | Warranty | Should | — | Open |
| KPI-001 | Uptime | KPI | Should | — | Open |
| KPI-002 | Calibration Interval | KPI | Must | ISO/IEC 17025:2017, ISO 10012 | Open |
| CAL-001 | Traceability | Calibration | Must | ISO/IEC 17025:2017, ISO 10012, VIM JCGM 200:2012 | Open |
| CAL-002 | Reference Cell | Calibration | Must | ISO 9060, IEC 60904-2 | Open |
| SHIP-001 | Packaging | Shipping | Must | ASTM D4169 | Open |
| SHIP-002 | Installation Support | Shipping | Must | — | Open |
| SUPP-001 | Quality System | Supplier | Must | ISO 9001:2015 | Open |
| SUPP-002 | RoHS/REACH | Supplier | Must | RoHS, REACH | Open |

---

## Standards Coverage Summary

| Standard | Requirements |
|----------|-------------|
| IEC 60904-9:2020 | PERF-001, PERF-002, PERF-003, PERF-004 |
| IEC 60904-3 | PERF-004 |
| IEC 60904-1 | PERF-007 |
| IEC 60904-2 | CAL-002 |
| IEC 60891 | PERF-006, PERF-007 |
| IEC 60751 | PERF-006 |
| IEC 61010-1 | SAFE-001 |
| IEC 60204-1 | SAFE-002 |
| IEC 60529 | SAFE-003 |
| IEC 62471 | SAFE-004 |
| IS 732, IEC 60364 | UTIL-001 |
| ISO 817, EN 378 | UTIL-002 |
| ISO/IEC 17025:2017 | KPI-002, CAL-001 |
| ISO 10012 | KPI-002, CAL-001 |
| VIM JCGM 200:2012 | CAL-001 |
| ISO 9060 | CAL-002 |
| ASTM D4169 | SHIP-001 |
| ISO 9001:2015 | SUPP-001 |
| RoHS / REACH | SUPP-002 |

---

## Coverage by Section

| Section | Must | Should | May | Total |
|---------|------|--------|-----|-------|
| Performance | 7 | 0 | 0 | 7 |
| Safety | 3 | 1 | 0 | 4 |
| Utility | 2 | 0 | 0 | 2 |
| Warranty | 1 | 1 | 0 | 2 |
| KPI | 1 | 1 | 0 | 2 |
| Calibration | 2 | 0 | 0 | 2 |
| Shipping | 2 | 0 | 0 | 2 |
| Supplier | 2 | 0 | 0 | 2 |
| **Total** | **20** | **3** | **0** | **23** |

---

*Auto-generated by agents/urs/ingest.py (prompt 6.1) — dry_run=True*
*Source: iRIL-MxML-FRM-GE-003-Rev00 (XLSX gitignored)*
